
检测条件：
1．本机PC与任一Bacnet Device之间是否能够ping通。
2．本机PC与Bacnet Device 网络是否处于同一子网
3．本机PC是否有多网卡的情况
4．本机UDP 47808端口是否已经被占用（开始->运行->cmd，或者是window+R组合键，调出命令窗口，输入“netstat -aon|findstr  47808”）。

解决方法：
1，2．条件不满足时候，请修改网络，重新接入到Bacnet子网中去。
3．条件不满足时候，需要在系统环境变量里添加参数” BACNET_IFACE”,值为能访问Bacnet网络的网卡地址
			 
4．条件不满足时候，应该找出占用该端口的应用，并且关闭（开始->运行->cmd，或者是window+R组合键，调出命令窗口，输入“netstat -aon|findstr  47808”，回车，记下最后一位数字，即PID，如8944。继续输入“tasklist|findstr 8944"，回车，查看是哪个进程或者程序占用了47808端口，结果是：BEOPDebugTool.exe，在任务管理器里关闭该进程。
 
网络环境测试正常后，双击运行 BACnetScan.exe，进入程序运行主界面。 在“ BACnet” 根节点下可看到有 BACnet Ethernet、 BACnet IP 和 BACnet MS/TP 三种通信方式，以BAcbet  IP 为例：
选择“ BACnet IP”节点，右键鼠标弹出快捷菜单， 单击“ BACnetIP 参数设置…”
 
或单击“工具” 菜单栏， 单击“ BACnet   IP 参数设置”
 
在弹出来的对话框中选择网卡（IP 地址的格式为 255.255.255.255.X X 表示第几个网卡，譬如第一个网卡， 设置为 255.255.255.255.0）并设置好响应等待时间，默认等待时间为 10000 毫秒，如果 设备响应慢，用户应当把响应等待时间设置长一点，
 
双击“ BACnet IP”节点，或者单击工具栏“ ”按钮，另外右键鼠标单击“搜索 设备…”菜单， 如下图， 也可以扫描到网络上的 BACent IP 设备。
 
下图表示搜索到同一个网段内设备号（ Device Instance Number） 为 2 的 BACnet IP 设备
 
双击“  ”，或者单击工具栏“ ”按钮， 另外右键鼠标弹出快捷菜单 单击“搜索点…”，如下图 3-1-3-1， 也会自动扫描该设备下的所有点：
 
注意勾选“自动读取属性”，表示在扫描点的时候，自动把点的所有属性也读出来。 搜索出来的点表如下图：
 
若成功读出点，则证明Bacnet通讯成功，否则失败。



